| Field Type    | Name Attribute         | Unit | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           | Value                  | Required | Example                                       | Version |
|---------------|------------------------|------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------|----------|-----------------------------------------------|---------|
| configuration | id                     |      | Reference id for measurement data node                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |                        | x        | <device id=“1“ type=“power-plant-controller“> | 2.1.3   |
| configuration | type                   |      | device type                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           | power-plant-controller | x        | <device id=“1“ type=“power-plant-controller“> | 2.1.3   |
| configuration | uid                    |      | device unique identifier                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |                        | x        | <uid>PPC12345</uid>                           | 2.1.3   |
| configuration | name                   |      | device name                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |                        |          | <name>ppc device A</name>                     | 2.1.3   |
| configuration | serial                 |      | device serial                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |                        |          | <serial>PPC11.22.33</serial>                  | 2.1.3   |
| configuration | vendor                 |      | device vendor                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |                        |          | <vendor>vendor 123</vendor>                   | 2.1.3   |
| configuration | model                  |      | device model                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |                        |          | <model></model>                               | 2.1.3   |
| configuration | address                |      | bus address                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |                        |          | <address>1</address>                          | 2.1.3   |
| configuration | firmware               |      | device firmware                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |                        |          | <firmware>1.23.3</firmware>                   | 2.1.3   |
| datapoints    | `PPC_BAT_PF_CTRL`      |      | Power factor correction value (battery)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |                        |          |                                               |         |
| datapoints    | `PPC_BAT_P_AC_INV`     | W    | Sum of inverter active power (battery)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |                        |          |                                               |         |
| datapoints    | `PPC_BAT_P_CTRL_REL`   | %    | Active power correction value (battery)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |                        |          |                                               |         |
| datapoints    | `PPC_BAT_Q_AC_INV`     | var  | Sum of inverter reactive power (battery)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |                        |          |                                               |         |
| datapoints    | `PPC_BAT_Q_CTRL_REL`   | %    | Reactive power correction value (battery)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |                        |          |                                               |         |
| datapoints    | `PPC_BAT_SOC`          | %    | State of charge                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |                        |          |                                               |         |
| datapoints    | `PPC_PF`               |      | Actual power factor                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |                        |          |                                               |         |
| datapoints    | `PPC_PF_SET`           |      | Power factor setpoint                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |                        |          |                                               |         |
| datapoints    | `PPC_PV_PF_CTRL`       |      | Power factor correction value (PV)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |                        |          |                                               |         |
| datapoints    | `PPC_PV_P_AC_INV`      | W    | Summe Wechselrichter-Wirkleistung (PV)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |                        |          |                                               |         |
| datapoints    | `PPC_PV_P_CTRL_REL`    | %    | Active power correction value (PV)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |                        |          |                                               |         |
| datapoints    | `PPC_PV_Q_AC_INV`      | var  | Sum of inverter reactive power (PV)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |                        |          |                                               |         |
| datapoints    | `PPC_PV_Q_CTRL_REL`    | %    | Reactive power correction value (PV)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |                        |          |                                               |         |
| datapoints    | `PPC_P_AC`             | W    | Actual active power                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |                        | x        |                                               |         |
| datapoints    | `PPC_P_AC_AVAIL`       | W    | Actual theoretical available active power                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |                        |          |                                               |         |
| datapoints    | `PPC_P_AC_GRIDOP_MAX`  | W    | Maximum active power during curtailment (grid operator)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |                        |          |                                               |         |
| datapoints    | `PPC_P_AC_INV`         | W    | Inverter active power                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |                        |          |                                               |         |
| datapoints    | `PPC_P_AC_RPC_MAX`     | W    | Maximum active power during curtailment (3rd party)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |                        |          |                                               |         |
| datapoints    | `PPC_P_SET_ABS`        | W    | Absolute active power setpoint                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |                        |          |                                               |         |
| datapoints    | `PPC_P_SET_CTRL_REL`   | %    | Active power correction value                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |                        |          |                                               |         |
| datapoints    | `PPC_P_SET_GRIDOP_ABS` | W    | Absolute active power setpoint (grid operator)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |                        |          |                                               |         |
| datapoints    | `PPC_P_SET_GRIDOP_REL` | %    | Active power setpoint (grid operator)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |                        |          |                                               |         |
| datapoints    | `PPC_P_SET_MANUAL_ABS` | W    | Absolute active power setpoint (manually)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |                        |          |                                               |         |
| datapoints    | `PPC_P_SET_MANUAL_REL` | %    | Relative active power setpoint (manually)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |                        |          |                                               |         |
| datapoints    | `PPC_P_SET_MODE`       |      | Active power control method  0: No configuration found 1: Variable fixed value Pvar fix 2: Variable fixed value Pvar DI 3: Variable fixed value Pvar AI 4: Variable fixed value Pvar Modbus 5: Remote Power Control (RPC) 100: LFSM-O 101: LFSM-U 102: FSM 112: RPC (Remote Power Control) & FSM 200: Fail-safe operation (hold last setpoint) 201: Fail-safe operation (default setpoint) 202: Fail-safe operation (system fallback value) 203: Fail-safe operation (Automatic grid disconnection)                                                                                                                                                                                                                                                                                                                                                                   |                        |          |                                               |         |
| datapoints    | `PPC_P_SET_REL`        | %    | Active power setpoint                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |                        | x        |                                               |         |
| datapoints    | `PPC_P_SET_RPC_ABS`    | W    | Absolute active power setpoint (3rd party)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |                        |          |                                               |         |
| datapoints    | `PPC_P_SET_RPC_REL`    | %    | Active power setpoint (3rd party)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |                        |          |                                               |         |
| datapoints    | `PPC_P_SET_STATIC_ABS` | W    | Absolute active power setpoint (static)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |                        |          |                                               |         |
| datapoints    | `PPC_P_SET_STATIC_REL` | %    | Relative active power setpoint (static)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |                        |          |                                               |         |
| datapoints    | `PPC_Q_AC`             | var  | Actual reactive power                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |                        |          |                                               |         |
| datapoints    | `PPC_Q_AC_AVAIL`       | var  | Actual theoretical available reactive power                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |                        |          |                                               |         |
| datapoints    | `PPC_Q_SET_ABS`        | var  | Absolute reactive power setpoint                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |                        |          |                                               |         |
| datapoints    | `PPC_Q_SET_MODE`       |      | Reactive power control method  0: No configuration found 1: Variable fixed value cos φvar fix 2: Variable fixed value cos φvar DI 3: Variable fixed value cos φvar AI 4: Variable fixed value cos φvar Modbus 5: Characteristic curve cos φ (P) 6: Characteristic curve cos φ (V) 7: Variable fixed value Qvar fix 8: Variable fixed value Qvar DI 9: Variable fixed value Qvar AI 10: Variable fixed value Qvar Modbus 11: Characteristic curve Q (P) 12: Characteristic curve Q (V) 13: Characteristic curve Q (tan φ) 14: Voltage control Q (V droop) 15: Characteristic curve Q(V) Modbus, from firmware 28.0.2 on 16: Characteristic curve cos φ (P) Modbus, from firmware 28.0.2 on 100: Reactive power compensation 200: Fail-safe operation (hold last setpoint) 201: Fail-safe operation (default setpoint) 202: Fail-safe operation (system fallback value) |                        |          |                                               |         |
| datapoints    | `PPC_Q_SET_REL`        | %    | Reactive power setpoint                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |                        |          |                                               |         |
| datapoints    | `PPC_V_REF_Q_V_SHIFT`  | V    | Voltage shift for Q(V) curve                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |                        |          |                                               |         |
| datapoints    | `STATE[1..x]`          |      | Global power plant controller state conditions                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |                        |          |                                               |         |
| datapoints    | `QS_TX`                |      | Telegrams transmitted (communication quality)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |                        |          |                                               |         |
| datapoints    | `QS_RX`                |      | Telegrams received (communication quality)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |                        |          |                                               |         |
